# 电力系统电网资源分配综述

## 引言

电网资源分配所处理的对象，是在安全与运行约束下安排发电、输电、配电与储能等资源的启停、出力、位置与容量，并在市场出清中完成能量与灵活性交易。本题比较四个相互衔接的工程对象：发电侧的机组组合（unit commitment，UC）与经济调度（economic dispatch，ED）；计及预想事故的安全约束最优潮流（security-constrained optimal power flow，SCOPF）；配电侧分布式能源（distributed energy resources，DER）与储能的选址、定容与运行；以及电力市场条件下输电系统运营商（transmission system operator，TSO）与配电系统运营商（distribution system operator，DSO）的协调。比较范围限于设计对象、设计要求、约束条件、技术方案、性能指标，以及成本、安全与信息分享之间的权衡和算例验证方式。判断依据各篇摘要，不延伸至摘要未写出的数值或因果。

## 文献来源

本文为叙述性综述。文献来自 Autoverse 文献检索，含预印本。主题检索的默认起始年为 2022 年、默认结束年为 2026 年，实际使用的起始年与结束年与默认相同，未改写起止年。默认时间范围内纳入 26 篇。机组组合、安全约束机组组合、经济调度、最优潮流、安全约束最优潮流、安全约束经济调度、分布式能源、电池储能、TSO–DSO、可行运行域、动态运行包络等中英文别名均写入检索式。首轮以“资源分配”统摄的综述检索噪声偏大，随后收窄为上述别名。安全约束机组组合与最优潮流的对象定义及仍在使用的混合整数线性规划表述、TSO–DSO 概念框架，先在默认时间范围内的综述及其摘要所概括的常用方法中确认候选，再用完整题名核验后纳入基础论文 3 篇。同一工作按 DOI 去重；判断止于摘要。

## 设计对象

发电调度的核心对象是决定机组启停与出力轨迹。安全约束机组组合（security-constrained unit commitment，SCUC）把网络与预想事故写入 UC，被用作电力市场发电计划的决策工具；标准模型、算法适用范围及面向不同数学性质的定制模型已有归纳[1]。面向市场出清的任务组工作把 SCUC 同时写成业务模型与数学形式，并指出大规模出清仍是未决对象[2]。不含网络安全项的 UC 仍被单独作为运行研究的对象，用以安排火电机组并接纳高比例可再生能源与非常规储能[3]。对象定义上，早期文献调查已把 UC 写成过去约三十五年的数学表述与求解谱系[4]；近期综述在此对象上叠加市场出清、网络约束与新能源不确定性，而不是另立无关对象。

潮流与调度的连续对象是最优潮流（optimal power flow，OPF）。含可变可再生能源（variable renewable energy，VRE）的交流 OPF 被写成设定控制变量、在目标与网络约束下求最优运行点的通用框架，配电侧的波动与间歇被单独列为建模对象[5]。SCOPF 在 OPF 上增加预想事故后的可行运行，竞赛所用混合整数非线性表述被用来代表短期安全约束调度的现有技术水平[6]。安全约束经济调度（security-constrained economic dispatch，SCED）与 SCOPF 在摘要中常被对照：前者多用线性转移因子以缩短计算，后者保留更完整的潮流模型。

配电侧对象由电源、储能与接入容量构成。并网电池储能系统（battery energy storage system，BESS）被写成同时提供调频、电压支撑与能量套利等电网服务的装置[7]；在配电网上，BESS 还被写成电压、频率、黑启动等短期辅助服务以及削峰、阻塞缓解与功率平滑等长期服务的资源[8]。接入容量评估把光伏、BESS 与电动汽车等 DER 在中低压配电网中的可接入规模作为对象，动态运行包络（dynamic operating envelopes，DOE）按运行条件分配进出口限额[9]。

市场与协调对象是 TSO 与 DSO 如何共同使用 DER 灵活性。概念框架把频率控制、阻塞管理与电压控制列为需要双方协调的服务[10]。接口处的可行运行域（feasible operating region，FOR）被定义为 PQ 平面上全部可行有功—无功潮流点的集合，用以把配电灵活性汇总给输电侧[11]。理论市场框架把新的系统服务市场如何嵌入既有能量市场写成设计对象，并以欧洲示范项目对照[12]。近期评估把协调本身拆为输电主导、配电主导与混合三类运行模型，以及多种灵活性采购市场方案[13]。

## 设计要求

发电调度的首要设计要求是在满足功率平衡与备用的前提下压低运行费用，并在市场出清时给出可执行的机组状态与出力[1, 2]。高比例可再生能源与储能进入后，设计要求扩展为同时处理间歇出力与非传统储能技术，而求解仍须在商用混合整数线性规划（mixed-integer linear programming，MILP）求解器可接受的时间内完成[3]。海岛或高光伏系统把频率最低点或最小惯量写成与费用并列的运行要求：写入最低点约束后，频率最低点改善，发电成本略升[14]。将非凸最低点约束凸化后，同一要求可在更少保守性下进入机组组合[15]。

配电侧运行的设计要求集中在电压分布与峰谷差。以 BESS 四象限调节改善电压并削峰填谷时，目标写成配电与主网交换功率费用及电压偏差罚值之和[16]。灵活性采购的设计要求是 TSO 与 DSO 都能获得可用资源，同时接口定价有效、电网影响被计入，并且不必交换完整网络数据[17]。联合能量—灵活性出清则要求耦合节点的节点边际电价（locational marginal price，LMP）与 DER 报价能够互相一致[18]。储能若进入日运行，设计要求还包含如实计入老化，以免调度费用低估寿命损耗；现行 UC 很少满足这一条[19]。接入容量评估的设计要求是在双向潮流下避免电压越限与热过载，并尽量提高 DER 可接入规模[9]。

## 约束条件

UC 的约束集合本身是建模选择。在大量公开算例上，省略最小开停机时间与启动费用会降低解的质量且不缩短计算；省略备用、爬坡与输电约束可以加速，但解的质量明显下降；线性松弛在弃电最小化一类目标下与原问题差别较小[20]。SCUC 把线路潮流、电压、旋转备用与爬坡等写入同一混合整数非线性问题，使可行域离散且随系统规模指数扩大[1, 2]。

SCOPF 的典型安全约束是 N-1 预想事故后仍可运行。前瞻 SCOPF 在直流潮流下把多时段与事故组合写入同一问题，完整表述的决策变量随前瞻时段二次增长；压缩后的表述使变量数随时段近似线性增长，并在非边界情形下与完整模型最优解等价；推广到任意 k 个事故时，事故排列不改变最优解[21]。静态安全评估用线路负载与节点电压相对安全裕度的越限指标度量约束松紧，交流潮流可给出较准确的越限判断，但在新能源与负荷不确定、多重元件故障同时出现时计算负担重[22]。逆变器型电源（inverter-based resources，IBR）比例升高后，仅有稳态约束不足以代表较快的动态过程，需要把动态约束嵌入稳态优化，或对动态约束作离散化与凸化[23]。

配电与储能侧的约束包括辐射状、电压上下限、储能荷电状态、软开断点容量以及变压器与线路限额[16, 9]。老化动力学若写入 UC，会改变可行的充放策略，但精度与可求解性冲突[19]。TSO–DSO 接口约束表现为 FOR 或可行域体积：几何、随机抽样与优化三类估计方法对灵活性机组类型、时序依赖和货币化的处理不同[11]；多端口多时段可行域用鲁棒优化避免过参数化信息交换，并把调度指令的不确定性写成决策依赖不确定集[24]。

## 技术方案

火电 UC 的常用方法仍是收紧的 MILP：用更少二元变量与约束描述时变启动费用、爬坡和最小开停机时间，交由商用求解器计算[25]。近期综述认为，随着商用求解器改进，MILP 在 UC 中占据主导，启发式与元启发式作为补充[3]。市场 SCUC 的求解技术包括分解、割平面与针对大规模出清的专用算法，任务组同时建设基准数学模型与业务模型以便比较[2]。

SCOPF 的技术方案分裂为线性近似与非线性（或混合整数非线性）直接求解。竞赛结果表明，参赛的非线性方法在工业短期调度场景中可以作为线性近似的稳健替代[6]。面向国家电力市场的交直流 SCOPF 用分解降低维数，并结合事故排序、过滤、松弛变量选择与热启动，使预防性方案进入分钟级[26]。前瞻 SCOPF 的可扩展表述通过削减与时段相关的重复决策变量保持 N-1 意义下的等价性[21]。当约束难以在线全部写出时，解析代理与学习代理被用来逼近可行域或最优映射；端到端代理与混合代理在效率、泛化与精度上的分工不同，小系统对照不能自动外推到大电网[27]。频率最低点约束可用数据驱动的分隔平面凸化后进入混合整数二次规划[15]。

市场与协调的技术方案对应不同信息结构。五种计及电网影响的灵活性采购市场中，共同市场被证明效率最高；对接口潮流作最优定价后，分片市场与多层市场的解可收敛到共同市场；双层规划与交替方向乘子法（alternating direction method of multipliers，ADMM）用来避免系统运营商之间共享完整网络[17]。联合能量—灵活性出清把上层输电市场与下层主动配电网市场写成双层模型，再用最优性条件与对偶理论化为均衡约束数学规划[18]。与一次性报价不同的做法是让柔性用户对试探价格反复响应，从而把既有控制器接入输配电协调出清[28]。FOR 估计在几何、抽样与优化三类之间选择，以接口 PQ 点集代替完整配电模型[11]。规划层则用两阶段鲁棒模型扩大可行域体积，并用决策依赖不确定下的 ADMM 扩展实现 TSO 偏好下的可行域动态供给[24]。配电规划把储能选址定容与可削减光伏写在同一线性化潮流问题中，以保持可求解[29]。

静态安全改善的装置方案包括柔性交流输电系统（flexible AC transmission systems，FACTS）的选址定容，配置依据灵敏度或优化[22]。BESS 的并网控制与优化算法被用来同时满足运行要求并减缓寿命损耗，但运行工况的数据透明度仍不足[7]。

## 性能指标

费用类指标包括燃料与启动停机费用、配电与主网交换功率费用、储能投资与二十年以上电量进出口费用[2, 16, 29]。安全类指标包括频率最低点或最小惯量[14]、线路与电压越限的性能指标[22]、最大电压偏差与电压合格率[16]、N-1 或前瞻事故后的可行性[21, 26]。配电运行还报告峰谷差与网损；在修正的 IEEE 33 节点系统上，BESS 优化调度把最大电压偏差由 14.06% 降至 4.54%，最大峰谷差由 8.83 MW 降至 4.23 MW[16]。

计算类指标包括求解时间、变量随前瞻时段的增长阶次，以及相对显式非线性两阶段模型的费用差。压缩后的前瞻 SCOPF 使变量数随时段近似线性增长，并在 118、300 与 2383 节点系统上显示计算收益[21]。交直流 SCOPF 在国家电力市场算例上给出预防性方案少于 5 分钟、相对显式模型费用略高但快得多的对照[26]。代理模型用精度、泛化与计算时间对照解析模型，但公开对照停留在六节点系统[27]。频率约束 UC 用最低点改善幅度与发电成本增量对照最小惯量约束[14]，凸化方法用保守性与求解效率对照既有频率约束表述[15]。

市场类指标包括采购费用、接口定价效率、信息交换量以及示范项目能否同时处理平衡与阻塞[17, 12, 13]。接入容量研究用可接入 DER 规模、电压与热稳定是否越限衡量 DOE 与传统评估方法[9]。储能规划用净投资与弃光代价的相对大小判断“建储能”还是“允许削减光伏”[29]。

## 权衡与验证

建模保真与可求解性是贯穿各对象的权衡。省略备用、爬坡或输电约束会加速 UC，但解的质量下降；省略最小开停机与启动费用则几乎只损失质量[20]。MILP 收紧与分解、事故过滤、代理模型都是在可接受偏差内换取时间[25, 26, 27]。频率安全与费用的权衡在海岛年尺度仿真中表现为：最低点约束优于仅施加最小惯量，但发电成本略升[14]；数据驱动凸化声称降低保守性，其外推范围仍取决于训练样本所覆盖的惯量与故障集合[15]。IBR 动态约束写入稳态优化可以更接近真实安全边界，但离散化与凸化误差尚未在统一算例上与纯稳态 SCOPF 对读[23]。储能老化写入 UC 会改变调度，精度高的老化模型更难嵌入日运行[19]。

资源形态之间的权衡出现在配电规划：对给定光伏装机，允许弃光可能比加装储能更经济，结论随渗透率与电价中的光伏份额而变[29]。市场结构上的权衡是效率与主权、信息：共同市场效率最高，但分片与多层市场在接口定价得当时可逼近同一效率，从而减少完整网络分享[17]；迭代价格机制降低对统一投标模型的依赖，但以多次通信换取收敛[28]。欧洲示范显示，新型系统服务市场接入既有能量市场时，规则与职责划分往往落后于算法[12]；不少项目把平衡与阻塞分置，可能放弃本来可以共享的灵活性[13]。

验证方式以标准测试系统、国家电网简化模型与示范映射为主。UC 与 SCUC 多用公开机组组合算例及 IEEE 测试系统[20, 2]；SCOPF 验证包括竞赛算例、IEEE 118/300 与波兰 2383 节点系统，以及澳大利亚国家电力市场的交直流与高压直流情景[6, 21, 26]。配电储能调度与规划用修正 IEEE 33 节点及中压配电网，规划期取二十年[16, 29]。TSO–DSO 市场用互联输配算例比较五种市场[17]，用双层出清算例检验 LMP 与 DER 的相互影响[18]，用 13 个欧洲示范检验理论市场框架[12]。静态安全与 FACTS 配置的验证依赖越限指标与优化或灵敏度定位，摘要未给出统一的跨系统数值[22]。代理 OPF 的系统对照仍偏小[27]。DOE 的工程验证主要来自澳大利亚项目，监管与数据可见性条件与其他电网并不自动相同[9]。

## 讨论

各研究一致之处在于：电网资源分配已不能只写成无网络的火电 UC 或单时段直流 ED。网络与预想事故、频率与电压、DER 与储能、以及 TSO 与 DSO 的接口，都被写入设计要求或约束[1, 5, 7, 10]。MILP、分解与线性化潮流仍是把对象写成可求解程序的主路径[3, 25, 26]。共同使用配电灵活性时，接口需要某种聚合——FOR、可行域或价格信号——而不是默认交换完整配电模型[11, 17, 24]。

分歧首先出现在安全模型的保真程度上。竞赛支持把非线性 SCOPF 推向工业应用[6]，国家电力市场实现则依靠分解与事故过滤在分钟级给出预防性方案[26]；前瞻模型用直流潮流换取多时段可扩展性[21]。频率安全有的写入最低点，有的写入最小惯量，二者费用与安全指标并不重合[14]。IBR 动态约束是否必须进入日前或实时优化，综述提出了方法谱系，但与稳态 SCOPF 的定量差别不足[23]。其次，市场结构并无单一优胜方案：共同市场在同一数学模型下效率最高[17]，欧洲示范却显示职责、产品和出清时序必须按监管改写[12]；输电主导、配电主导与混合模型的适用条件仍按国别叙述，缺少同一电网、同一资源集上的对照[13]。再次，配电侧“建储能”与“允许弃光”的相对经济性随电价和渗透率翻转[29]，不能外推为普遍规则。BESS 的辅助服务清单在并网综述与配电综述中重叠，但工况计量与寿命计入调度的程度不一致[7, 8, 19]。

证据不足表现在三处。第一，摘要给出的数值多来自单一测试系统或单一海岛/国家市场年例，缺少同一约束集合下 UC、SCOPF、配电规划与 TSO–DSO 出清的联合对照。第二，学习代理与数据驱动凸化的精度声明依赖于训练分布，大电网、拓扑变更与多重事故下的泛化证据不足[27, 15]。第三，示范与政策文献指出平衡与阻塞分置、数据可见性与网络主权等障碍[12, 13]，但摘要不足以判断哪一种协调模型在给定监管下必然降低系统费用。基础论文给出了 UC 对象谱系、仍在使用的 MILP 表述以及 TSO–DSO 服务协调的概念划分[4, 25, 10]，它们说明对象与方法仍被沿用，但不能代替 2022—2026 年在频率约束、IBR 动态、接口定价和 DOE 上的新条件。

## 结语

电网资源分配在本题范围内是四类对象的联立设计：带网络与事故的发电计划、带预想事故的潮流优化、配电 DER 与储能的容量与运行，以及能量—灵活性市场中的 TSO–DSO 协调。可成立的判断是：MILP 与分解仍是把安全约束写入可求解调度的主技术；接口聚合与价格协调可以在不共享完整网络的前提下提高灵活性利用；频率最低点、电压偏差、接入容量与老化正在成为与燃料费用并列的设计要求。不能成立的判断是存在唯一最优的安全模型或唯一最优的市场结构。费用、安全裕度、计算时间和信息主权之间的权衡依系统规模、监管和资源组合而变，摘要层面的证据不足以给出可跨系统移植的单一技术规格。

## 参考文献

[1] Nan Yang, Zhenqiang Dong, Lei Wu, Lei Zhang, Xun Shen, Daojun Chen, Binxin Zhu, Yikui Liu, A Comprehensive Review of Security-constrained Unit Commitment, Journal of Modern Power Systems and Clean Energy, 2022, https://doi.org/10.35833/mpce.2021.000255

[2] Yonghong Chen, Feng Pan, Feng Qiu, Álinson Santos Xavier, Tongxin Zheng, Muhammad Marwali, Bernard Knueven, Yongpei Guan, Peter B. Luh, Lei Wu, Bing Yan, Mikhail A. Bragin, Haiwang Zhong, Anthony Giacomoni, Ross Baldick, B. Gisin, Qun Gu, Russ Philbrick, Fangxing Li, Security-Constrained Unit Commitment for Electricity Market: Modeling, Solution Methods, and Future Challenges, IEEE Transactions on Power Systems, 2022, https://doi.org/10.1109/tpwrs.2022.3213001

[3] Luis Montero, Antonio Bello, Javier Reneses, A Review on the Unit Commitment Problem: Approaches, Techniques, and Resolution Methods, Energies, 2022, https://doi.org/10.3390/en15041296

[4] Narayana Prasad Padhy, Unit Commitment—A Bibliographical Survey, IEEE Transactions on Power Systems, 2004, https://doi.org/10.1109/tpwrs.2003.821611

[5] Zongjie Wang, Abdollah Younesi, M. Vivienne Liu, Ge Guo, C. Lindsay Anderson, AC Optimal Power Flow in Power Systems With Renewable Energy Integration: A Review of Formulations and Case Studies, IEEE Access, 2023, https://doi.org/10.1109/access.2023.3314330

[6] Ignacio Aravena, Daniel K. Molzahn, Shixuan Zhang, Cosmin G. Petra, Frank E. Curtis, Shenyinying Tu, Andreas Wächter, Ermin Wei, Elizabeth Wong, Amin Gholami, Kaizhao Sun, Xu Andy Sun, Stephen T. Elbert, Jesse Holzer, Arun Veeramany, Recent Developments in Security-Constrained AC Optimal Power Flow: Overview of Challenge 1 in the ARPA-E Grid Optimization Competition, Operations Research, 2023, https://doi.org/10.1287/opre.2022.0315

[7] Chunyang Zhao, Peter Bach Andersen, Chresten Træholt, Seyedmostafa Hashemi, Grid-connected battery energy storage system: a review on application and integration, Renewable and Sustainable Energy Reviews, 2023, https://doi.org/10.1016/j.rser.2023.113400

[8] K. Prakash, Muhammad Ali, Md. Nazrul Islam Siddique, Aneesh A. Chand, Nallapaneni Manoj Kumar, Daoyi Dong, H. R. Pota, A review of battery energy storage systems for ancillary services in distribution grids: Current status, challenges and future directions, Frontiers in Energy Research, 2022, https://doi.org/10.3389/fenrg.2022.971704

[9] Naveed Ali Brohi, Gokul Sidarth Thirunavukkarasu, Mehdi Seyedmahmoudian, Kafeel Ahmed, Alex Stojcevski, Saad Mekhilef, Advances in Hosting Capacity Assessment and Enhancement Techniques for Distributed Energy Resources: A Review of Dynamic Operating Envelopes in the Australian Grid, Energies, 2025, https://doi.org/10.3390/en18112922

[10] Helena Gerard, Enrique Israel Rivero Puente, Daan Six, Coordination between transmission and distribution system operators in the electricity sector: A conceptual framework, Utilities Policy, 2017, https://doi.org/10.1016/j.jup.2017.09.011

[11] Georgios K. Papazoglou, Pandelis N. Biskas, Review of Methodologies for the Assessment of Feasible Operating Regions at the TSO–DSO Interface, Energies, 2022, https://doi.org/10.3390/en15145147

[12] Matteo Troncia, José Pablo Chaves Ávila, Carlos Damas Silva, Helena Gerard, Gwen Willeghems, Market-Based TSO–DSO Coordination: A Comprehensive Theoretical Market Framework and Lessons from Real-World Implementations, Energies, 2023, https://doi.org/10.3390/en16196939

[13] Younes Zahraoui, Basanta Raj Pokhrel, Irina Oļeiņikova, Sébastien Gros, Assessment of TSO-DSO Coordination to Enhance Flexible Grid Operation, Current Sustainable/Renewable Energy Reports, 2025, https://doi.org/10.1007/s40518-025-00269-6

[14] Xuebo Liu, Xin Fang, Ningchao Gao, Haoyu Yuan, Andy Hoke, Hongyu Wu, Jin Tan, Frequency Nadir Constrained Unit Commitment for High Renewable Penetration Island Power Systems, IEEE Open Access Journal of Power and Energy, 2024, https://doi.org/10.1109/oajpe.2024.3370504

[15] Yukang Shen, Wenchuan Wu, Bin Wang, Yue Yang, Yi Lin, Data-driven Convexification for Frequency Nadir Constraint of Unit Commitment, Journal of Modern Power Systems and Clean Energy, 2023, https://doi.org/10.35833/mpce.2021.000734

[16] Xiangjun Li, Rui Ma, Gan Wei, Shijie Yan, Optimal Dispatch for Battery Energy Storage Station in Distribution Network Considering Voltage Distribution Improvement and Peak Load Shifting, Journal of Modern Power Systems and Clean Energy, 2022, https://doi.org/10.35833/mpce.2020.000183

[17] Luciana Marques, Anibal Sanjab, Yuting Mou, Hélène Le Cadre, Kris Kessels, Grid Impact Aware TSO-DSO Market Models for Flexibility Procurement: Coordination, Pricing Efficiency, and Information Sharing, IEEE Transactions on Power Systems, 2022, https://doi.org/10.1109/tpwrs.2022.3185460

[18] Tao Jiang, Chenghao Wu, Rufeng Zhang, Xue Li, Houhe Chen, Guoqing Li, Flexibility Clearing in Joint Energy and Flexibility Markets Considering TSO-DSO Coordination, IEEE Transactions on Smart Grid, 2022, https://doi.org/10.1109/TSG.2022.3153634

[19] Rhianna Maakestad, Farhan Hyder, Gharvin Ramnarase, Bing Yan, Review of Degradation Models of Battery Energy Storage for Potential Integration into Unit Commitment Problems, Energies, 2026, https://doi.org/10.3390/en19061425

[20] Rogier Hans Wuijts, Marjan van den Akker, Machteld van den Broek, Effect of modelling choices in the unit commitment problem, Energy Systems, 2023, https://doi.org/10.1007/s12667-023-00564-5

[21] Lamia Varawala, Mohammad Reza Hesamzadeh, György Dán, Ross Baldick, A Scalable Formulation for Look-Ahead Security-Constrained Optimal Power Flow, IEEE Transactions on Control of Network Systems, 2022, https://doi.org/10.1109/tcns.2022.3140711

[22] Engidaw Abel Hailu, George N. Nyakoe, Christopher Maina Muriithi, Techniques of power system static security assessment and improvement: A literature survey, Heliyon, 2023, https://doi.org/10.1016/j.heliyon.2023.e14524

[23] Shadrack T. Asiedu, Tara Aryal, Abhilasha Suvedi, Zongjie Wang, Hossein Moradi Rekabdarkolaee, Timothy M. Hansen, A Review of Dynamic Constraint Integration Into Steady-State Power System Optimization Models for IBR-Dominated Systems, IEEE Access, 2025, https://doi.org/10.1109/ACCESS.2025.3636078

[24] Chenjia Gu, Jianxue Wang, Lei Wu, Distributed Energy Resource and Energy Storage Investment for Enhancing Flexibility Under a TSO-DSO Coordination Framework, IEEE Transactions on Automation Science and Engineering, 2023, https://doi.org/10.1109/TASE.2023.3272532

[25] Miguel Carrión, José M. Arroyo, A Computationally Efficient Mixed-Integer Linear Formulation for the Thermal Unit Commitment Problem, IEEE Transactions on Power Systems, 2006, https://doi.org/10.1109/tpwrs.2006.876672

[26] Ghulam Mohy‐ud‐din, Rahmat Heidari, Hakan Ergun, Frederik Geth, AC–DC security-constrained optimal power flow for the Australian National Electricity Market, Electric Power Systems Research, 2024, https://doi.org/10.1016/j.epsr.2024.110784

[27] Sina Mohammadi, Van‐Hai Bui, Wencong Su, Bin Wang, Surrogate Modeling for Solving OPF: A Review, Sustainability, 2024, https://doi.org/10.3390/su16229851

[28] Georgios Tsaousoglou, Rune Grønborg Junker, Mohsen Banaei, Seyed Shahabaldin Tohidi, Henrik Madsen, Integrating Distributed Flexibility Into TSO-DSO Coordinated Electricity Markets, IEEE Transactions on Energy Markets, Policy and Regulation, 2023, https://doi.org/10.1109/TEMPR.2023.3319673

[29] Rahul Gupta, Fabrizio Sossan, Optimal sizing and siting of energy storage systems considering curtailable photovoltaic generation in power distribution networks, Applied Energy, 2023, https://doi.org/10.1016/j.apenergy.2023.120955
